 
		
		
		 
	
	

 
	<!DOCTYPE html PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3c.org/TR/1999/REC-html401-19991224/loose.dtd">
<html lang="en" xmlns="http://www.w3.org/1999/xhtml" xmlns:addthis="http://www.addthis.com/help/api-spec">
<head><meta http-equiv="X-UA-Compatible" content="IE=7" />
<meta http-equiv="Content-Type" content="text/html; charset=utf-8" />

      <title>Water and Power Technologies, Inc</title> 
	<meta name="ID" content="UCM165771"/>
	<meta name="msvalidate.01" content="0AE61A039CC5BDCCF556A11C18A61D44" />
	<meta name="dc.title" content="2009 - Water and Power Technologies, Inc"/>
	<meta name="dc.type" content="WebContent"/>
	<meta name="dc.description" content="CGMP/QSR/Adulterated"/>
	<meta name="dc.language" content="en"/>
	<meta name="posted" content="2009-06-16"/>
	<meta name="index_date" content="2015-01-14"/>
	<meta name="keywords" content="Water and Power Technologies Inc, Dallas District, water purification systems"/>
	<meta name="description" content="CGMP/QSR/Adulterated"/>
	<meta name="dc.publisher" content=""/>
	<meta name="dc.audience" content=""/>
	<meta name="dc.creator" content=""/>
	<meta name="old_url" content=""/>
	<meta name="archive" content="Yes"/>



		<meta name="search_topic" content="Warning Letters"/>
		<meta name="companyname" content="Water and Power Technologies, Inc"/>
		<meta name="issuingoffice" content="Dallas District Office"/>
		<meta name="letterissuedate" content="2009-05-20"/>
		<meta name="closeoutdate" content=""/>
		<meta name="hascloseoutletter" content="No"/>
		<meta name="hasresponseletter" content="No"/>
		<meta name="hasposteddate" content="6/18/09 10:40 PM"/>	
		<meta name="dc.subject" content="CGMP/QSR/Adulterated"/>
			
	<script language="JavaScript" type="text/javascript">
	document.title = "2009" + " > " + "Water and Power Technologies, Inc";</script>
	<meta name="google-site-verification" content="wxQkNTrqmvYnwVcNzA2mspBp7EDErzIhAzyX-YvvRWI" /> 
 
 

<!--- /**** Begin CSS References ****/-->
 
	<link rel="stylesheet" type="text/css" media="screen" href="/ucm/groups/fdagov-public/@system/documents/system/css_fda_gov_stylesheet.css" />
	<link rel="stylesheet" type="text/css" media="print" href="/ucm/groups/fdagov-public/@system/documents/system/css_fda_gov_print_stylesheet.css" />
	<!--[if lt IE 9]>
	<link rel="stylesheet" type="text/css" media="screen" href="/ucm/groups/fdagov-public/@system/documents/system/css_fda_gov_stylesheet_ie.css" />
	<![endif]-->
	<link rel="stylesheet" type="text/css" href="/ucm/groups/fdagov-public/@system/documents/system/css_footable_stylesheet.css" /> 
	<!--- /**** Begin Sitewide JS References ****/-->
	<script type="text/javascript" src="/ucm/groups/fdagov-public/@system/documents/system/js_jquery_10.js"></script>
	<!-- ## ADDED tips Javascript reference to handle styling the tool tips ## -->

	<script type="text/javascript" src="/ucm/groups/fdagov-public/@system/documents/system/js_fdagov_tips_min.js"></script>
	<script type="text/javascript" src="/ucm/groups/fdagov-public/@system/documents/system/js_fdagov_global.js"></script>
	<script type="text/javascript" src="/ucm/groups/fdagov-public/@system/documents/system/js_fdagov_resize_min.js"></script>
	<script type="text/javascript" src="https://ajax.googleapis.com/ajax/libs/jqueryui/1.8.18/jquery-ui.min.js" ></script>
	<script type="text/javascript" src="/ucm/groups/fdagov-public/@system/documents/system/highcharts.js" ></script>
	<!-- ## ADDED hoverIntent JavaScript to support the drop-down menus ## -->
	<script type="text/JavaScript" src="/ucm/groups/fdagov-public/@system/documents/system/js_jquery_hover_intent_min.js"></script>
	<!-- ## ADDED submenus JavaScript reference to import code to handle displaying sub-menus when hovered over ## -->
	<script type="text/javascript" src="/ucm/groups/fdagov-public/@system/documents/system/js_fdagov_submenus_min.js"></script>
	<script type="text/javascript" src="/ucm/groups/fdagov-public/@system/documents/system/js_jquery_tablesort_min.js"></script>
	<script type="text/javascript" src="/ucm/groups/fdagov-public/@system/documents/system/js_footable_scripts.js"></script>
	 		
	
	<!-- ## For guidances dynamic list ## --> 
			<script type="text/javascript" src="/ucm/groups/fdagov-public/@system/documents/system/js_jquery_tablepagination_min.js"></script> 
		<script type="text/javascript" src="/ucm/groups/fdagov-public/@system/documents/system/js_sorttable_fdagov.js"></script>
<!-- Google Auto Suggest-->
  <link rel="stylesheet" type="text/css" media="screen" href="/ucm/groups/fdagov-public/@system/documents/system/css_fdagov_googlesuggest.css" />
  <script type="text/javascript" src="/ucm/groups/fdagov-public/@system/documents/system/js_fdagov_googlesuggest.js"></script>
<!--END  Google Auto Suggest-->

<!--- /**** FEATURE SECTION ****/-->	
<!--- /**** SUBTOPIC/CONTENT SECTION ****/-->
	<!--[if lt IE 7]>
		<script defer type="text/javascript" src="/ucm/groups/fdagov-public/@system/documents/system/js_pngfix_fdagov.js"></script>
	<![endif]-->
	<!-- ## ADDED hovers Javascript reference to handle hovering over images and replacing that image with it's hover effect ## -->
		<script type="text/javascript" src="/ucm/groups/fdagov-public/@system/documents/system/js_fdagov_hovers.js"></script>
	 
		<link rel="stylesheet" type="text/css" media="screen" href="/ucm/groups/fdagov-public/@system/documents/system/css_fda_gov_archive.css" />
	
	<script type="text/javascript" src="/foresee/foresee-trigger.js" language="JavaScript"></script> 
	
	<script type="text/javascript"> 
	setTimeout(function(){var a=document.createElement("script"); 
	var b=document.getElementsByTagName("script")[0]; 
	a.src=document.location.protocol+"//script.crazyegg.com/pages/scripts/0024/3700.js?"+Math.floor(new Date().getTime()/3600000);
	 a.async=true;a.type="text/javascript";b.parentNode.insertBefore(a,b)}, 1); 
	</script> 
	<script>
	  (function(i,s,o,g,r,a,m){i['GoogleAnalyticsObject']=r;i[r]=i[r]||function(){
	  (i[r].q=i[r].q||[]).push(arguments)},i[r].l=1*new Date();a=s.createElement(o),
	  m=s.getElementsByTagName(o)[0];a.async=1;a.src=g;m.parentNode.insertBefore(a,m)
	  })(window,document,'script','//www.google-analytics.com/analytics.js','ga');

	
	  ga('create', 'UA-22737364-1', 'auto');
	  ga('send', 'pageview');
	
	</script>

	<!-- DAP Code -->
	<script language="javascript" id="_fed_an_ua_tag" src="https://dap.digitalgov.gov/Universal-Federated-Analytics-Min.js?agency=HHS&subagency=FDA&sdor=fda.gov"></script> 
<script type="text/javascript">
   var _U = "undefined";
   var g_HttpRelativeWebRoot = "/ucm/";
   var SSContributor = false;
   var SSForceContributor = false;
   var SSHideContributorUI = false;
   var ssUrlPrefix = "/";
   var ssUrlType = "1";
   
   var g_navNode_Path = new Array();
   g_navNode_Path[0] = '1201';
   g_navNode_Path[1] = '1841';
   g_navNode_Path[2] = '2112';
   g_navNode_Path[3] = '2126';
   g_navNode_Path[4] = '3922';
   
   var g_ssSourceNodeId = "3922";
   var g_ssSourceSiteId = "FDAgov";
   var g_strLanguageId = "en";
</script>
<!--<script id="SSNavigationFunctionsScript" type="text/javascript" src="/ucm/websites/FDAgov/sitenavigationfunctions.js"></script>
<script id="SSNavigationScript" type="text/javascript" src="/ucm/websites/FDAgov/sitenavigation.js"></script>-->

	<script type="text/javascript" src="/ucm/resources/wcm/sitestudio/wcm.toggle.js"></script>
	<script type="text/javascript" src="/ucm/resources/sitestudio/ssajax/ssajax.js"></script>

</head>
<!--[if IE 8]> <body class="no-js lt-ie9"> <![endif]-->
<!--[if IE 9]> <body class="no-js lt-ie10"> <![endif]-->
<!--[if gt IE 9]><!--> <body> <!--<![endif]-->
			
		
	
	<div class="quicklinks"> 
  <a href="#main" accesskey="2" class="quicklinks" tabindex="1" title="Skip to content">Quick Links: Skip to main page content</a>
  <a href="#search-form" class="quicklinks" tabindex="1" title="Skip to search">Skip to Search</a>
  <a href="#fda-topmenu-home" class="quicklinks" tabindex="1" title="Skip to FDA top menu">Skip to Topics Menu</a>
	<a href="#section-menu" class="quicklinks" tabindex="1" title="Skip to Section table of contents">Skip to Section Content Menu</a>
<a href="#footer-heading" class="quicklinks" tabindex="1" title="Skip to site options">Skip to Common Links</a>
</div>

<!--==== BEGIN PAGE OUTER WRAPPER ==== --> 
	<div id="outerwrapper">
			<!-- #** VALIDATION not sure what this tag is, but it will fail XHTML validation **# -->
			<MAXAMINEIGNORE XMLNS="FDA">
			<div id="hhs-masthead">
				<!--googleoff: index-->
				<!-- ==== BEGIN RIGHT HHS MASTHEAD ==== -->
				<div id="hhs-rightmast">
					<!-- ## ADD page-tools ## -->
					<div id="page-tools">
						<ul class="list-horizontal">
							<li><a id="font-size-decrease" href="#" title="Decrease font size"><img src="/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_font_adj_small.png" alt="Decrease font size" title="Decrease font size"/></a></li>
							<li><a id="font-size-standard" href="#" title="Return font size to normal"><img src="/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_font_adj_medium.png" alt="Return font size to normal" title="Return font size to normal"/></a></li>
							<li><a id="font-size-increase" href="#" title="Increase font size"><img src="/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_font_adj_large.png" alt="Increase font size" title="Increase font size"/></a></li>
						</ul>
					</div>
					<!-- ## END page-tools ## -->
				</div>
				<!-- ==== END RIGHT HHS MASTHEAD ==== -->
				<!-- ==== BEGIN LEFT HHS MASTHEAD ==== -->
				<div id="hhs-leftmast">
					<a href="http://www.hhs.gov/" title="U.S. Department of Health and Human Services"><img id="rrimg1" border="0" src="/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_hhs_masthead_logo_r.png" alt="U.S. Department of Health and Human Services" title="U.S. Department of Health and Human Services"/></a>
				</div>
				<!-- ==== END LEFT HHS MASTHEAD ==== -->
			</div>
			</MAXAMINEIGNORE>
			<div id="wrapper">
				<!-- ==== BEGIN PAGE HEADER ==== -->
				<div id="header">
					<!-- ==== BEGIN MASTHEAD ==== -->
					<MAXAMINEIGNORE XMLNS="FDA">
					<div id="fda-masthead">
						<!-- ==== BEGIN LEFT MASTHEAD ==== -->
						<div id="fda-leftmast">
							<div id="FDAlogo">
								<a href="/default.htm" title="FDA, U.S. Food and Drug Administration"><img src="/ucm/groups/fdagov-public/@system/documents/system/gov-fda-new-white-png.png" alt="FDA, U.S. Food and Drug Administration" border="0" title="FDA, U.S. Food and Drug Administration"/></a>
							</div>
							<!-- ## ADDED print-pagetitle This is what is displayed when the page is printed, rather than the logo ## -->
							<div class="print-pagetitle">
								U.S. Food &amp; Drug Administration
							</div>
							<!-- ## END print-pagetitle ## -->
							<div class="clearfloat">&nbsp;</div>
						</div>
						<!-- ==== END LEFT FDA MASTHEAD ==== -->
						<!-- ==== BEGIN RIGHT MASTHEAD ==== -->
						<div id="fda-rightmast">
							<!-- ## ADDED masthead-links ## -->
							<div id="masthead-links">
								<ul class="list-horizontal">
									<li class="first"><a href="/SiteIndex/default.htm" title="A to Z Index">A to Z Index</a></li>
									<li><a href="/NewsEvents/InteractiveMedia/default.htm" title="Follow FDA">Follow FDA</a></li>
									<li class="last"><a href="/AboutFDA/EnEspanol/default.htm" title="En Español">En Español</a></li>
								</ul>
							</div>
							<!-- ## END masthead-links ## -->
							<div id="search-form">
								<form action="http://google2.fda.gov/search" method="get" name="searchForm" id="searchbox">
									<label class="searchlable" for="search">Enter Search terms</label>
									<input accesskey="4" id="search" type="text" name="q" onKeyUp="getRequest()" autocomplete="off" />
									<!-- ## ADDED go_button ## -->
									<div id="go_button">
										<a href="javascript:document.getElementById('searchbox').submit();" title="Search this site"><img src="/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_mast_search_button.png" alt="Search" title="Search this site"/></a>
									</div>
									<!-- ## END go_button -->
<div id=":0D" class="ac-renderer ss-gac-m" role="listbox" style="margin-top:-21px; background-color: #ffffff; min-width: 204px; width: 100%; top: 0 !important; position:relative !important; left:0 !important; -moz-user-select: none; display: none;"></div>                                     
									<!-- ==== BEGIN HIDDEN SEARCH FIELDS ==== -->
									<input type="hidden" name="client" value="FDAgov" />
									<input type="hidden" name="site" value="FDAgov" />
									<input type="hidden" name="lr" value="" />
									<input type="hidden" name="proxystylesheet" value="FDAgov" />
									<input type="hidden" name="requiredfields" value="-archive:Yes" />
									<input type="hidden" name="output" value="xml_no_dtd"/>
									<input type="hidden" name="getfields" value="*" />
									<!-- ==== END HIDDEN SEARCH FIELDS ==== -->
								</form>
								<div class="clearfloat">&nbsp;</div>
							</div>


						</div> 
						<div class="clearfloat">&nbsp;</div>
						<!-- ==== END RIGHT MASTHEAD ==== -->
					</div>
					</MAXAMINEIGNORE>


<div id="fda-topmenu">
            <ul class="menu-tabbed">
                  <li><a title="Home" href="/default.htm" id="fda-topmenu-home" accesskey="1"><span>Home</span></a></li>
                  <li><a title="Food" href="/Food/default.htm"><span>Food</span></a></li>
                  <li><a title="Drugs" href="/Drugs/default.htm"><span>Drugs</span></a></li>
                  <li><a title="Medical Devices" href="/MedicalDevices/default.htm"><span>Medical Devices</span></a></li>
                  <li><a title="Radiation-Emitting Products" href="/Radiation-EmittingProducts/default.htm"><span>Radiation-Emitting Products</span></a></li>
                  <li><a title="Vaccines, Blood and Biologics" href="/BiologicsBloodVaccines/default.htm"><span>Vaccines, Blood & Biologics</span></a></li>
                  <li><a title="Animal and Veterinary" href="/AnimalVeterinary/default.htm"><span>Animal & Veterinary</span></a></li>
                  <li><a title="Cosmetics" href="/Cosmetics/default.htm"><span>Cosmetics</span></a></li>
                  <li><a title="Tobacco Products" href="/TobaccoProducts/default.htm"><span>Tobacco Products</span></a></li>
            </ul>
    </div>
<div class="clearfloat">&nbsp;</div>
			</div>
			<!--googleon: index-->

	<div id="content">
		  <div class="clearfloat"> </div>
		  <div class="clearfloat"> </div>
	<!--==== BEGIN Topic Page Title ==== -->
			<div class="archivediv">
			<div class="banner archive span12">
				<div class="span8" style="width:600px;">
					<div class="archive-desc">
						<h2>Archived Content</h2>
						<p>The content on this page is provided for reference purposes only. This content has not been altered or updated since it was archived.<p>
					</div>
				</div>
				<div class="span4 short" style="width:335px;">
				
					<form action="http://google2.fda.gov/search" method="get" name="archivesearchForm" id="archivesearchbox">
						<label class="searchlable" for="archive-search">Enter Search terms</label>
						<input type="hidden" name="getfields" value="*">
						<input type="hidden" name="client" value="FDAgov-archive">
						<input type="hidden" name="site" value="FDAgov-archive">
						<input type="hidden" name="output" value="xml_no_dtd">
						<input type="hidden" name="proxystylesheet" value="FDAgov">
						<input type="hidden" name="requiredfields" value="archive:Yes">
						<input type="hidden" name="filter" value="1">
                        <input type="text" id="archive-search" name="q" placeholder="Search Archive" accesskey="5" />
						<a href="javascript:document.getElementById('archivesearchbox').submit();" style="margin:0px; padding:0px;" > <input style="left:-1.6em; " type="submit" value=" " /> </a>
					</form>
				</div>
			</div>
			</div>
	
						
						<h2 id="topic_page_title" class="head1">Inspections, Compliance, Enforcement, and Criminal Investigations</h2>
						
						
						
	<!--==== END Topic Page Title ==== -->
					<!-- ## ADD page-options ## -->
					<div id="page-options" class="hover-fade">
						<ul class="list-horizontal">
							<li><a href="javascript:window.print();" title="Print this page"><img src="/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_utility_icon_print.png" alt="Print"  title="Print this page"/></a></li>
							<li><a href="http://www.addthis.com/bookmark.php?u508=true&v=152&amp;username=fdamain" class="addthis_button_compact" title="Share this page"><img src="/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_utility_icon_share.png" alt="Share" title="Share this page"/></a></li>
							<li><a href="http://www.addthis.com/bookmark.php" class="addthis_button_email" title="E-mail this page"><img src="/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_utility_icon_email.png" alt="E-mail" title="E-mail this page"/></a></li>
							<!-- END enEspanol Button -->
						</ul>
						
						<script type="text/javascript" src="http://s7.addthis.com/js/250/addthis_widget.js#pub=fdamain"></script>

		<script type="text/javascript">var addthis_config = {data_track_clickback: true, ui_508_compliant: true, services_compact: 'facebook, twitter, linkedin, pinterest_share,  email', services_exclude: 'print', image_container: "#content" } ;</script>
					</div>
					<!-- ## END page-options ## -->
	<!--==== BEGIN Breadcrumbs  non-mobile breadcrumb:FDAgov:3922:nonmobile==== -->
	
<div id="fda-breadcrumbs" class="fda-breadcrumbs">
<!-- Check if Node List exists and user is not at the homepage.  If the user is at the homepage, hide the breadcrumb -->
<!-- Limits Level of BreadCrumb to 4 -->
<div class="hmenu">
		<ul class="list-horizontal contentpage">
			
									<li><a href = "/default.htm" >Home</a></li>
			
									<li><a href = "/ICECI/default.htm" >Inspections, Compliance, Enforcement, and Criminal Investigations</a></li>
			
									<li><a href = "/ICECI/EnforcementActions/default.htm" >Compliance Actions and Activities</a></li>
			
				 <!-- check if second last item in NodeList -->
					<li class="secondLast"><a href = "/ICECI/EnforcementActions/WarningLetters/default.htm" id = "main">Warning Letters</a></li>				
							
				 <!-- check if last item in NodeList -->
					<li class="last"><a href = "/ICECI/EnforcementActions/WarningLetters/2009/default.htm" >2009</a></li>
	</ul>
</div>
</div>



	<!--==== END Breadcrumbs ==== --> 

		<!--showWideScreenFormat=-->
	<div class="left-column">
			
<!-- Wrapping Style Div -->
	<div id="main_left_nav">
	<div class="liquid-round">
	<div class="top"><span></span></div>
	<div class="liquid-round-header">

	</div>
	<div class="center-content" id="section-menu">
	<h2 class="searchlable">Section Contents Menu</h2>
	
	
				<p class="header_bg"><strong><a href="/ICECI/EnforcementActions/default.htm">Compliance Actions and Activities</a></strong></p>
		        	
					 
							<ul id="tabMenu" class="leftnav_child"><li class="leftnav_parent"><a href="/ICECI/EnforcementActions/WarningLetters/default.htm">Warning Letters</a></li></ul>
					 
							<ul id="tabMenu" class="leftnav_child"><li id="left_nav_3922" class="leftnav_current"><a href="/ICECI/EnforcementActions/WarningLetters/2009/default.htm">2009</a></li></ul>
	<!-- Subsection links -->
	
			<ul id="tabMenu" class="leftnav_child">
	</ul>

</div> <!--- center-content -->
<div class="bottom"><span></span></div>
</div> <!-- liquid-round -->
</div>

<!--BEGIN Resources_for_You Box -->
    
 
<script type="text/javascript">
var maincontentcss = document.getElementById("middle_js");
if(maincontentcss)
{
	maincontentcss.style.width = "71%";
}
</script>

<!--END Resources_for_You Box -->
	<div class="clearfloat"> </div>
	</div>
	<div class="middle-column">
	<a name="main"></a>
		<h1 class="head1_body">Water and Power Technologies, Inc</h1>
		
<table cellpadding="0" cellspacing="0" border="0" width="100%">
<tr>
<td valign="middle">&#160;</td>
<td valign="bottom">&#160;</td>
</tr>

<tr>
<td valign="middle" height="63" width="67%">
<h3 style=" color: #000080; font-weight: bold; text-align: left; font-size: 0.8em; background-color: #ffffff;"><img alt="hhsbluebird" border="0" src="/ucm/groups/insidefda-public/documents/image/ucm025999.gif" />Department of Health and Human Services</h3>
</td>
<td valign="bottom" width="33%">Public Health Service<br />
Food and Drug Administration</td>
</tr>

<tr>
<td valign="middle">&#160;</td>
<td valign="top">Dallas District<br />
4040 North Central Expressway<br />
Dallas, Texas 75204-3145</td>
</tr>
</table>

<p>May 20,2009</p>

<p><br />
Ref: 2009-DAL-WL-11</p>

<p style=" text-align: center;"><br />
<strong>WARNING LETTER</strong></p>

<p><strong><br />
CERTIFIED MAIL<br />
RETURNED RECEIPT REQUESTED</strong></p>

<p><br />
Mr. Jim Laraway<br />
Chief Operations Officer<br />
Water and Power Technologies, Inc.<br />
1455 South 5500 West, Suite C<br />
Salt Lake City, Utah 84104-4423</p>

<p><br />
Dear Mr. Laraway:</p>

<p><br />
During an inspection of your firm located at 1217 West Corporate Drive, Arlington, Texas, on January 26 through February 23, 2009, investigators from the United States Food and Drug Administration (FDA or Agency) determined that your firm designs, manufactures, installs, and services water purification systems, including mixed-bed deionization (01) tanks and carbon tanks, which are used to provide treated water for dialysis treatment and other medical uses. Under section 201 (h) of the Federal Food, Drug, and Cosmetic Act (the Act), 21 U.S.C. § 321 (h), these products are devices because they are intended for use in the diagnosis of disease or other conditions, or in<br />
the cure, mitigation, treatment, or prevention of disease, or are intended to affect the structure or any function of the body.</p>

<p><br />
This inspection revealed that your devices are adulterated within the meaning of section 501 (h) of the Act, 21 U.S.C. § 351 (h), in that the methods used in, or the facilities or controls used for, their manufacture, packing, storage, or installation are not in conformity with the Current Good Manufacturing Practice (CGMP) requirements of the Quality System (QS) regulations found at Title 21, Code of Federal Regulations (C.F.R), Part 820.</p>

<p><br />
We received two responses with attachments from Mr. Michael Ancy, Regional General Manager, South Region, dated March 31, 2009, and April 28, 2009, concerning our investigators' inspectional observations noted on the Form FDA 483 (List of Inspectional Observations) that was issued at the conclusion of our inspection. We have reviewed your responses and concluded that they are incomplete because your firm has not completed the corrective actions and verified their effectiveness to satisfactorily resolve all the inspectional observations, for the reasons explained below.</p>

<p><br />
We address your firm's responses below, in relation to the noted violations. FDA follow-up inspections will be necessary to ensure that your firm's corrections are adequate.&#160;</p>

<p><br />
The violations include, but are not limited to, the following:</p>

<p><br />
Quality System Violations</p>

<p><br />
1. Failure to establish and maintain adequate procedures for quality audits and conduct such audits to assure that the quality system is in compliance with established quality system requirements and to determine the effectiveness of the quality system, as required by 21 C.F.R. § 820.22. See FDA 483 Item 2.<br />
Specifically:</p>

<p><br />
a. At the time of the current inspection, your firm had not conducted and documented <strong>(b)(4) </strong>quality audit of the quality system since December 20, 2007.</p>

<p><br />
b. Your firm's quality audit procedure entitled "Audit" was deficient because it did not include requirements for re-auditing deficient matters noted during the last quality audit, and because it did not require quality audits be conducted by individuals who do not have direct responsibility for the matters being audited.</p>

<p><br />
We have reviewed your responses to this violation and conclude that they are incomplete. Your firm's April 28, 2009 response stated that your firm has now completed and documented the last <strong>(b)(4) </strong>quality audit <strong>(b)(4)</strong>. However, Attachment 28-2 of the March 31, 2009 response showed that your firm's audit of the device design controls and device installation will not take place until September 2009. Please clarify if your firm has actually completed the audit of these quality system areas. We have also identified deviations in your firm's design controls. Your revised "Audit" procedures in Attachment 1 of the April 28, 2009 response and Attachment 2A of the March 31, 2009 response did not have the signature and date of the individual(s) approving the document and a description of the revision changes as per 21 C.F.R. § 820.40, which are repeat deviations described in FDA 483 Item 12.</p>

<p><br />
2. Failure to establish and maintain procedures to control the design of the device in order to ensure that specified design requirements are met, as required by 21 C.F.R. § 820.30(a). FDA 483 Item 9.</p>

<p><br />
Specifically, your firm has not established written procedures that describe how it performs and documents each step of the design control process for your water purification system based on the needs, facility size, and water feed requirements at each dialysis site, including the design transfer of the device design specifications through installation and testing of each water purification system at each dialysis site.</p>

<p><br />
We have reviewed your responses to this violation and conclude that they are incomplete. Your firm has not completed establishing written design control procedures within 90 days as promised and verified the effectiveness of your design controls.</p>

<p><br />
3. Failure to establish and maintain a device design history file for each type of device that includes or references the records necessary to demonstrate that the design was developed in accordance with the approved design plan and the design control requirements of 21 C.F.R. § 820, as required by 21 C.F.R. § 820.300). See FDA 483 Item 4.</p>

<p><br />
Specifically, your firm has not maintained a design history file consisting of the design plan, design input requirements, design outputs, design reviews, design verification and/or validation, design changes, and design transfer for the original water purification system cleared in 510(k) K994292 and the specific water purification systems installed at the <strong>(b)(4) </strong>customer (dialysis) sites. Each dialysis site has separate and different design requirements based on their needs, facility size, and water feed requirements.</p>

<p><br />
We have reviewed your response to this violation and conclude that it is incomplete. Your March 31, 2009 response stated that documentation for all subsequent design changes from the original 510(k) K994292 submission is being compiled into a single design history file and will be submitted in a progress report within 90 days. Your response only addressed documenting design changes in the design history file. You have not explained if the other design control records referenced above will also be filed in the design history file.</p>

<p><br />
4. Failure to establish and maintain adequate procedures for validating the device design in order to ensure that the devices conform to defined user needs and intended uses. The design validation must include testing of production units under actual or simulated use conditions, and risk analysis, where appropriate, and the design validation results must be documented, as required by 21 C.F.R. §<br />
820.30(g). See FDA 483 Item 3. Specifically:</p>

<p><br />
a. Your firm has not established and maintained procedures for validating the design of the original water purification system described in 510(k) K994292 and the subsequent design of each specific water purification system installed at each of the <strong>(b)(4) </strong>dialysis sites. Your firm is advised that receiving a 510(k) letter from the Agency does not exempt your devices from complying with the design control regulation set forth in 21 C.F.R. § 820.30. Although your firm has a list of "Consequences of Component Failures" included in the 510(k) K994292 submission (Section H21), your firm has not established risk analysis procedures or methods to (a) identify, analyze, and control risks, and (b) document the risk analysis results. For instance, the list states that "Quality Monitor" (Fail-SafeMeter) will alarm for "poor quality," but did not state what was measured at the point of use to define "poor quality," and did not include measures to correct<br />
"poor quality" in the treated water.</p>

<p><br />
b. Some system components on the part lists were not depicted on the <strong>(b)(4) </strong>drawings of the water purification systems installed at the<br />
<strong>(b)(4) </strong>dialysis sites. Your computer software used to perform the <strong>(b)(4) </strong>calculations has not been validated. The investigators did not<br />
include these discrepancies on the Form FDA 483 that was issued to your firm but discussed them with your firm during the inspection. We ask that you address this issue to ensure your firm's compliance with 21 C.F.R. § 820.30(g) in your response to this warning letter.</p>

<p><br />
We have reviewed your response to this violation and conclude that it is incomplete. Your response did not address the issues described above. Your April 28, 2009 response stated that the design risk analysis was conducted and included in Section H22 of the 510(k) submission. Section H22 only documented the initial acceptable water test results of chemical contaminants after a water purification system was installed on December 1, 2000. Section H22 did not explain what happens to the water test results if a system component fails or multiple system components fail, nor did Section H22 address possible microbiological contamination and elevated endotoxin levels in the water purification system during use after installation.</p>

<p><br />
5. Failure to establish and maintain procedures to ensure that design requirements relating to a device are appropriate and address the intended use of the device, including the needs of the user and patient; to include a mechanism in the design input procedure to address incomplete, ambiguous, or conflicting requirements; and to ensure that the design input requirements shall be documented and shall be<br />
reviewed and approved by designated individual(s), as required by 21 C.F.R. § 820.30(c). See FDA 483 Item 6.</p>

<p><br />
Specifically, your firm has not established procedures to define, review, document, and approve design input requirements for each specific water purification system installed at each of the dialysis sites.</p>

<p><br />
We have reviewed your response to this violation and conclude that it is incomplete. Your March 31, 2009 response stated that a comprehensive design input procedure is being developed and expected to be completed within 90 days. Your response further stated that a copy of the "design worksheet" was presented to the investigators for review as noted in Attachment 5 of the March 31, 2009 response.<br />
You did not explain whether and where the customer needs, facility and plumbing requirements, and water feed requirements were documented, reviewed, and approved, and how they are translated into the system components described in Attachment 5. This attachment did not document (a) detailed specifications for each specific system component of the water purification system (e.g., water softener, pressure switches, alarms, storage tanks, etc.); or (b) review, approval, and the signature of the responsible individual(s) approving the "design worksheet."</p>

<p><br />
6. Failure to establish and maintain procedures for defining and documenting design outputs in terms that allow an adequate evaluation of conformance to design input requirements. The design output procedures shall contain or make reference to acceptance criteria and shall ensure that those design outputs that are essential for the proper functioning of the device are identified, documented, reviewed, and<br />
approved prior to release, as required by 21 C.F.R. § 820.30(d). See FDA 483 Item 7.</p>

<p><br />
Specifically, your firm has not established procedures for defining, documenting, reviewing, and approving design outputs.</p>

<p><br />
We have reviewed your response to this violation and conclude that it is incomplete. Your March 31, 2009 response stated that a written design output procedure is being developed and expected to be completed within 90 days. You then referred our review to Attachment 5 of the March 31, 2009 response. You have not established what constitutes the essential design outputs that are traceable back to<br />
the design input requirements.</p>

<p><br />
7. Failure to establish and maintain procedures for verifying the device design and documenting the design verification results in the design history file, as required by 21 C.F.R. § 820.30(f). See FDA 483 Item 5.</p>

<p><br />
Specifically, your firm ha$ not established procedures for verifying that design outputs meet design input requirements for each of the&#160;</p>

<p><strong>(b)(4) </strong>dialysis sites based on their needs, facility size, and water feed requirements.</p>

<p><br />
We have reviewed your response to this violation and conclude that it is incomplete. Your March 31, 2009 response stated that a design verification procedure that includes testing of the complete water purification system and installation procedures will be completed within 90 days.</p>

<p><br />
8. Failure to establish and maintain procedures to ensure that formal documented reviews of the design results are planned and conducted at appropriate stages of the device's development, as required by 21 C.F.R. § 820.30(e). See FDA 483 Item 8.</p>

<p><br />
Specifically, your firm has neither established design review procedures nor conducted design reviews for the design of the original water purification system described in 510(k) K994292 and the subsequent designs of the specific water purification systems installed at the&#160;</p>

<p><strong>(b)(4) </strong>dialysis sites.</p>

<p><br />
We have reviewed your response to this violation and conclude that it is incomplete. Your March 31, 2009 response stated that your firm will establish written design review procedures and conduct design reviews of the water purification system within 90 days.</p>

<p><br />
9. Failure to establish and maintain adequate procedures for acceptance activities, including inspections, tests, or verification of incoming product, and for documenting the acceptance or rejection of the incoming product, as required by 21 C.F.R. § 820.80(b). See FDA 483 Item 10. Specifically,</p>

<p><br />
a. Your firm has not established procedures for inspecting or verifying exhausted mixed-bed deionization (01) resin tanks returned to your firm for regeneration. Your firm has not documented the receipt, serial numbers, and inspection of these tanks.</p>

<p><br />
We have reviewed your response to this violation and conclude that it is incomplete. Your March 31, 2009 response stated "it is to be recognized, however, that the recording of a serial number of an incoming tank does not enhance the control of materials because the resin from all tanks is dumped into a composite for regeneration." Your response failed to explain what procedures your firm has in place to inspect and prevent potential mixups of the Type I, II, and Custom exhausted DI resins when their exhausted tanks are returned to<br />
your firm for regeneration. Your firm explained to the investigators that the Type II resins are not intended for dialysis. Your revised procedure "Receiving Exhausted Resin Tanks," No. W-003.1, effective date April 1, 2009, in Attachment 10A-2 of the March 31, 2009 response did not (a) address the issue described above, and (b) identify "all other defects" for inspection and repair of incoming exhausted resin tanks. Further, the Exhausted Tank Data Log in Attachment 10A-3 of the March 31, 2009 response did not document the status<br />
of acceptance, rejection, and repair of each incoming exhausted resin tank and carbon tank.</p>

<p><br />
b. At the time of the inspection, your firm could not provide any analysis that your firm performed or your firm's supplier performed for the <strong>(b)(4) </strong>lots of the mixed bed DI resins received on January 4, 2008, April 8, 2008, and September 23, 2008. Your firm also had no documented qualification activities for the supplier of the mixed bed DI resins. When the investigators asked to review the certificates of analysis (COA) of the <strong>(b)(4) </strong>lots of the DI resins, your firm had to call the supplier to get a copy of the COAs for review.</p>

<p><br />
We have reviewed your response to this violation and conclude that it is incomplete. The COAs of the <strong>(b)(4) </strong>lots of the mixed bed DI resins you provided in Attachment 10B-1, 10B-2, and 10B-3 of the March 31, 2009 response were prepared and approved on January 30, 2009 during the inspection. Your firm was supposed to request these COAs from the supplier and review them for acceptance or rejection upon receipt of the lots at the time in 2008. Your response further indicated that your firm performed independent testing of the <strong>(b)(4) </strong>lots of resin in order to qualify the supplier. Your firm's testing was not performed until March 31, 2009, after the conclusion of our inspection. See<br />
Attachment 10B-4 of the March 31, 2009 response. Your firm's revised General Receiving Procedure, No. W-002.3, effective date April 1, 2009 in Attachment 10C-2 of the March 31, 2009 response is inadequate as it does not document acceptance criteria to accept or reject (a) the supplier's COA for the mixed bed 01 resin and carbon resin, and (b) the system components of the water purification system your firm receives from their suppliers (e.g., RO units, storage tanks, conductivity/resistivity meters, remote alarms, filters, <strong>(b)(4) </strong>systems,<br />
membranes, pumps, and fiberglass tanks). The Receiving Log in Attachment 10C-1 of the March 31, 2009 response did not have a field to document the reason for product rejects.</p>

<p><br />
10. Failure to establish and maintain adequate installation and inspection instructions, and where appropriate, test procedures, to ensure that the device will perform as intended after installation, as required by 21 C.F.R. § 820.170(a), and failure of the person installing the device to document the results of the installation, inspection, and any required testing in accordance with the manufacturer's instructions to demonstrate proper installation, as required by 21 C.F.R. § 820.170(b). See FDA 483 Item 11.</p>

<p><br />
Specifically, your firm's technician failed to document <strong>(b)(4) </strong>to check voltage and amps, and installation of the following system components: the <strong>(b)(4) </strong>pump, the deionization <strong>(b)(4) </strong>for the mixed bed deionizers, and the <strong>(b)(4) </strong>tank <strong>(b)(4) </strong>See "Installation Checklist" for water purification system Serial No. <strong>(b)(4) </strong>Our review of this "Installation Checklist" revealed that it lacked complete installation instructions and acceptance criteria. For instance, (a) the "Quality Monitor" section did not define or reference the specifications for "set the alarm set point;" and (b) the "Sub Micron Filter" section did not document or reference instructions for how to "flush and disinfect the loop."</p>

<p><br />
We have reviewed your responses to these violations and concluded that they are incomplete. We required your firm to address the deviations described above for the "Quality Monitor" and "Sub Micron Filter" sections of the previous "Installation Checklist" used for the water purification system Serial No. <strong>(b)(4) </strong>and Attachment 2 to the April 28, 2009 letter does not contain these items.</p>

<p><br />
11. Failure to establish and maintain procedures to ensure that all purchased or otherwise received product and services conform to specified requirements, as required by 21 C.F.R. § 820.50. See FDA 483 Item 15. Specifically:</p>

<p><br />
a. Your firm has not ensured that <strong>(b)(4) </strong>of the <strong>(b)(4) </strong>suppliers have completed and returned the ''Vendor Assessment Questionnaire" form for your firm's evaluation before placing them in the "Approved Vendor List" as required by your firm's "Vendor Qualification Procedure." Your firm has taken no follow-up action on the <strong>(b)(4) </strong>suppliers who failed to complete and return the questionnaire form. For example, the two suppliers of the mixed-bed DI resins and reverse osmosis have not returned their questionnaire form.</p>

<p><br />
b. Your firm's "Vendor Qualification Procedure" did not document (1) specified requirements, including quality requirements, which must be met by your suppliers, contractors, and consultants in order for them to be evaluated, approved, and added to your approved vendor list; and (2) periodic reviews of these establishments' ability to meet your firm's specified and quality requirements in order to determine if they need to be re-qualified.</p>

<p><br />
We have reviewed your response to this violation and conclude that it is incomplete. Your April 28, 2009 response stated that your firm had assessed the current suppliers on April 24, 2009 and now considered them qualified. Your response did not specify whether the <strong>(b)(4) </strong>suppliers have completed and returned the "Vendor Assessment Questionnaire" form for your firm's assessment on or before April 24, 2009. Additionally, please provide your basis for the <strong>(b)(4) </strong>interval of testing <strong>(b)(4)</strong> of newly purchased deionization resin as part of your firm's supplier qualification. We are concerned that testing of only <strong>(b)(4) </strong>of the newly purchased DI resin every <strong>(b)(4) </strong>may not be sufficient to detect changes in the product specifications and to ensure they meet your approved specifications.</p>

<p><br />
12. Failure to establish and maintain procedures to control all quality system documents, as required by 21 C.F.R § 820.40. See FDA 483 Item 12. Specifically:</p>

<p><br />
a. An obsolete manufacturing procedure entitled "Valve Instructions for the Regeneration Plant," revision dated June 30, 2007, was not removed from the production floor to prevent its use.</p>

<p><br />
b. The current "Regeneration Operations Manual" has been revised seven times from June 30, 2007 through October 2, 2008. A description or a reason for each revision (change) was not documented.</p>

<p><br />
We have reviewed your response to this violation and conclude that it is incomplete. Your March 31, 2009 response stated that your firm will develop or revise document control procedures within 90 days and will remove obsolete manufacturing procedures from the production floor. You have not explained if your firm will provide employee training on new or revised procedures and maintain the current revisions of the quality system procedures at their designated areas for use by your employees.</p>

<p><br />
13. Failure to establish and maintain adequate complaint handling procedures for receiving, reviewing, and evaluating complaints by a formally designated unit and to ensure that all the requirements of 21 C.F.R. § 820.198 are met. See FDA 483 Item 13.</p>

<p><br />
Specifically, your firm did not further investigate the twenty (20) complaints received in 2008 to determine and document whether they occurred before, during, or after patients' dialysis treatment in order to evaluate their impact on patient dialysis treatment, and whether or not each complaint must be reported as a reportable MDR event to the Agency under 21 C.F.R. § 803.</p>

<p><br />
We have reviewed your response to this violation and conclude that it is incomplete. Your March 31, 2009 response stated that an investigation procedure to cover all complaints will be prepared within 90 days. Your response further stated that your firm provided a complaint log for our investigators' review at the conclusion of the inspection and later revised the complaint log to include additional information and attached it in Attachment 13 of the March 31, 2009 response for our review. Your revised complaint log did not meet all the requirements of 21 C.F.R. §§ 820.198 and 803. While a complaint log (a spread sheet) may provide a quick review and trending of product issues, your firm is still required to conduct and document investigation of each complaint in the complaint file in conformance with 21 C.F.R. § 820.198 and evaluate each complaint for MDR reportable event and document your evaluation in conformance with 21 C.F.R. § 803.</p>

<p><br />
Responding to This Warning Letter</p>

<p><br />
You should take prompt action to correct the violations addressed in this letter. Failure to promptly correct these violations may result in regulatory action being initiated by the FDA without further notice. These actions include, but are not limited to, seizure, injunction, and/or civil money penalties. Also, federal agencies are advised of the issuance of all Warning Letters about devices so that they may take this information into account when considering the award of contracts. Additionally, premarket approval applications for Class III devices to which the Quality System regulation (21 C.F.R. Part 820) deviations are reasonably related will not be approved until the violations have been corrected. Requests for Certificates to Foreign Governments will not be granted until the violations related to the subject devices have been corrected.</p>

<p><br />
Please notify this office in writing within fifteen (15) working days from the date you receive this letter of the specific steps you have taken to correct the noted violations, including an explanation of how you plan to prevent these violations, or similar violations, from occurring again. Please include documentation of the corrective action you have taken. If your planned corrections will occur over time, please include a timetable for implementation of those corrections. If corrective action cannot be completed within 15 working days, state the reason for the delay and the time within which the corrections will be completed.</p>

<p>&#160;</p>

<p>Your response should be sent to Thao Ta, Compliance Officer, Dallas District Office, Food and Drug Administration, HFR-SW140, 4040 N. Central Expressway, Suite 300, Dallas, Texas 75204. If you have any questions about the content of this letter, please contact Mr. Ta at 214-253-5217.</p>

<p><br />
Finally, you should know that this letter is not intended to be an all-inclusive list of the violations at your facility. It is your responsibility to ensure compliance with applicable laws and regulations administered by FDA. The specific violations noted in this letter and in the FDA 483 issued at the closeout of the inspection may be symptomatic of serious problems in your firm's manufacturing and quality assurance systems.</p>

<p><br />
You should investigate and determine the causes of the violations, and take prompt actions to correct the violations and to bring your products into compliance.</p>

<p><br />
Sincerely,</p>

<p>/S/</p>

<p>Reynaldo R. Rodriguez</p>

<p>Dallas District Director</p>

<p><br />
RRR:txt<br />
cc:<br />
Mr. Michael Ancy<br />
Regional General Manager<br />
Water and Power Technologies, Inc.<br />
1217 West Corporate Drive<br />
Arlington, Texas 76006-6103</p>

<p><br />
Mr. Rich Oberholtzer<br />
Service Director<br />
Water and Power Technologies, Inc.<br />
1525 Lakeville Drive, Suite #120<br />
Houston, Texas 77339-2067</p> 
      &nbsp;
      <div class="clearfloat">
        -
      </div>
 
<!--==== BEGIN Mainlist_Folio ====-->
<div>
</div>
	
	
	
	
<!--isForRelatedTablesAndLinks=1-->

 

	
		  	     
		 
 
<script type="text/javascript">
var maincontentcss = document.getElementById("middle_js");
if(maincontentcss)
{
	maincontentcss.style.width = "71%";
}
</script>
 
		<div class="clearfloat"> </div>
		</div>
	<div class="clearfloat"> </div>

		<div class="clearfloat"> </div>
		</div><!--content-->
		  
		<!--==== BEGIN CTP Disclaimer ==== -->
<!--mp_trans_add
<blockquote>
<hr>
<p>This website has been translated to Spanish from English, and is updated often. It is possible that some links will connect you to content only 
available in English or some of the words on the page will appear in English until translation has been completed (usually within 24 hours). We 
appreciate your patience with the translation process. In the case of any discrepancy in meaning, the English version is considered official. Thank 
you for visiting <a href="http://esp.fda.gov/TobaccoProducts/default.htm">esp.fda.gov/tabaco.</a></p>
</blockquote>
-->
<!--==== END CTP Disclaimer ==== -->


<script type="text/javascript">
	setStyle();
</script>
		<!--==== BEGIN FOOTER ==== -->
			<!--googleoff: index-->
			<div id="footer">
							
				<!-- ==== BEGIN Page Tools Bottom ==== -->
				<div id="pagetools_bottom">
				<div id="pagetools_right">
				<p>

<!-- <ul> -->


		
		
	
	<!-- <li>Page Last Updated: 06/18/2009</li> -->
	Page Last Updated: 06/18/2009
<!-- </ul> -->


	<br/>
	Note: If you need help accessing information in different file formats, see <a href="/AboutFDA/AboutThisWebsite/WebsitePolicies/ViewingFiles/default.htm">Instructions for Downloading Viewers and Players</a>.<br />
   Language Assistance Available: <a href="/AboutFDA/AboutThisWebsite/ucm523741.htm#spanish" title="Spanish">Español</a> | <a href="/AboutFDA/AboutThisWebsite/ucm523741.htm#chinese" title="Chinese">繁體中文</a> | <a href="/AboutFDA/AboutThisWebsite/ucm523741.htm#vietnamese" title="Vietnamese">Tiếng Việt</a> | <a href="/AboutFDA/AboutThisWebsite/ucm523741.htm#korean" title="Korean">한국어</a> | <a href="/AboutFDA/AboutThisWebsite/ucm523741.htm#tagalog" title="Tagolog">Tagalog</a> | <a href="/AboutFDA/AboutThisWebsite/ucm523741.htm#russian" title="Russian">Русский</a> | <a href="/AboutFDA/AboutThisWebsite/ucm523741.htm#arabic" title="Arabic">العربية</a> | <a href="/AboutFDA/AboutThisWebsite/ucm523741.htm#creole" title="Creole">Kreyòl Ayisyen</a> | <a href="/AboutFDA/AboutThisWebsite/ucm523741.htm#french" title="French">Français</a> | <a href="/AboutFDA/AboutThisWebsite/ucm523741.htm#polish" title="Polish">Polski</a> | <a href="/AboutFDA/AboutThisWebsite/ucm523741.htm#portuguese" title="Portuguese">Português</a> | <a href="/AboutFDA/AboutThisWebsite/ucm523741.htm#italian" title="Italian">Italiano</a> | <a href="/AboutFDA/AboutThisWebsite/ucm523741.htm#german" title="German">Deutsch</a> | <a href="/AboutFDA/AboutThisWebsite/ucm523741.htm#japanese" title="Japanese">日本語</a> | <a href="/AboutFDA/AboutThisWebsite/ucm523741.htm#farsi" title="Farsi">فارسی</a> | <a href="/AboutFDA/AboutThisWebsite/ucm523741.htm#english" title="English">English</a>	
				</p>
				</div>
				<br class="clearfloat" />
				</div>
				<!-- ## ADDED footer-heading ## -->
				<div id="footer-heading">
					<div id="footer-fdalinks">
						<ul class="list-horizontal">
							<li class="first"><a href="/AboutFDA/AboutThisWebsite/Accessibility/default.htm" title="Accessibility">Accessibility</a></li>
							<li><a href="/AboutFDA/ContactFDA/default.htm" title="Contact FDA">Contact FDA</a></li>
							<li><a href="/AboutFDA/WorkingatFDA/default.htm" title="Careers">Careers</a></li>
							<li><a href="/AboutFDA/Transparency/Basics/default.htm" title="FDA Basics">FDA Basics</a></li>
							<li><a href="/RegulatoryInformation/FOI/default.htm" title="Freedom of Information Act">FOIA</a></li>
							<li><a href="/AboutFDA/WorkingatFDA/NoFEARAct/default.htm" title="No FEAR Act">No FEAR Act</a></li>
							<li><a href="/SiteMap/default.htm" title="Site Map">Site Map</a></li>
							<li><a href="/AboutFDA/AboutThisWebsite/ucm523730.htm" title="Nondiscrimination">Nondiscrimination</a></li>
							<li class="last"><a href="/AboutFDA/AboutThisWebsite/WebsitePolicies/default.htm" title="Website Policies">Website Policies</a></li>
						</ul>
					</div>
					<div id="footer-fdalogo">
						<a href="http://www.fda.gov" title="FDA Homepage"><img src="/ucm/groups/fdagov-public/@system/documents/system/fda-square-white-small.png" alt="FDA" title="FDA Homepage"/></a>
					</div>
				</div>
				<!-- ## END footer-heading ## -->
				<!-- ## ADDED footer-content ## -->
				<div id="footer-content" class="three-column">
					<div id="footer-fda" class="first">
						<div class="footer-header">U.S. Food and Drug Administration</div>
						<div class="address">
							10903 New Hampshire Avenue <br/>
							Silver Spring, MD 20993 <br/>
							Ph. 1-888-INFO-FDA (1-888-463-6332)<br/>
							<a href="/AboutFDA/ContactFDA/default.htm" title="Contact FDA">Contact FDA</a>
						</div>
						<div id="social-links" class="hover-fade">
							<ul class="list-horizontal">
								<li><a href="http://www.usa.gov" title="USA.gov"><img src="/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_footer_logo_usagov.png" alt="USA.gov" title="USA.gov"/></a></li>
								<li><a href="/AboutFDA/ContactFDA/StayInformed/GetEmailUpdates/default.htm" title="Subscribe to E-mails"><img src="/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_footer_icon_email.png" alt="E-mail" title="Subscribe to E-mails"/></a></li>
								<li><a href="/AboutFDA/ContactFDA/StayInformed/RSSFeeds/default.htm" title="Subscribe to RSS Feeds"><img src="/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_footer_icon_rss.png" alt="RSS" title="Subscribe to RSS Feeds"/></a></li>
								<li><a href="https://twitter.com/US_FDA" title="Follow FDA on Twitter"><img src="/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_footer_icon_twitter.png" alt="Twitter" title="Follow FDA on Twitter"/></a></li>
								<li><a href="https://www.facebook.com/FDA" title="Follow FDA on Facebook"><img src="/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_ftr_icon_facebook.png" alt="Facebook" title="Follow FDA on Facebook" /></a></li>
								<li><a href="http://www.youtube.com/user/USFoodandDrugAdmin" title="View FDA Videos"><img src="/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_footer_icon_youtube.png" alt="YouTube" title="View FDA Videos"/></a></li>
								<li><a href="http://www.flickr.com/photos/fdaphotos/" title="View FDA Photostream on Flickr"><img src="/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_footer_icon_flickr.png" alt="Flickr" title="View FDA Photostream on Flickr"></a></li>
							</ul>
						</div>
						<div id="footer-audience">
							<ul class="list-horizontal">
								<li class="first"><a href="/ForFederalStateandLocalOfficials/default.htm" title="For Government">For Government</a></li>
								<li class="last"><a href="/NewsEvents/default.htm" title="For Press">For Press</a></li>
							</ul>
						</div>
					</div>
	
				<div id="footer-links" class="second">
						<div>

							  <ul class="list-no-bullets">
								<li><a href="/CombinationProducts/default.htm" title="Combination Products">Combination Products</a></li>
								<li><a href="/AdvisoryCommittees/default.htm" title="Advisory Committees">Advisory Committees</a></li>
								<li><a href="/ScienceResearch/default.htm" title="Science &amp; Research">Science & Research</a></li>
								<li><a href="/RegulatoryInformation/default.htm" title="Regulatory Information">Regulatory Information</a></li>
								<li><a href="/Safety/default.htm" title="Safety">Safety</a></li>
								<li><a href="/EmergencyPreparedness/default.htm" title="Emergency Preparedness">Emergency Preparedness</a></li>
								<li><a href="/InternationalPrograms/default.htm" title="International Programs">International Programs</a></li>
								<li><a href="/NewsEvents/default.htm" title="News &amp; Events">News & Events</a></li>
								<li><a href="/Training/default.htm" title="Training and Continuing Education">Training and Continuing Education</a></li>
								<li><a href="/ICECI/default.htm" title="Inspections/Compliance">Inspections/Compliance</a></li>
								<li><a href="/ForFederalStateandLocalOfficials/default.htm" title="State &amp; Local Officials">State & Local Officials</a></li>
								<li><a href="/ForConsumers/default.htm" title="Consumers">Consumers</a></li>
								<li><a href="/ForIndustry/default.htm" title="Industry">Industry</a></li>
								<li><a href="/ForHealthProfessionals/default.htm" title="Health Professionals">Health Professionals</a></li>
								<li><a href="/AboutFDA/AboutThisWebsite/ucm450631.htm">FDA Archive</a></li>
								</ul>

						</div>
					</div>
					
					<div id="footer-hhs" class="third">
						<div class="footer-header"><a href="http://www.hhs.gov" title="U.S. Department of Health &amp; Human Services"><img src="/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_footer_hhslogo.png" alt="U.S. Department of Health &amp; Human Services" title="U.S. Department of Health &amp; Human Services"/></a></div>

					</div>
					<div class="clearfloat">&nbsp;</div>
				</div>
				<!-- ## END footer-content ## -->
				<!-- ==== BEGIN Footnote(s) ==== -->
				<div id="footnote"><h2>Links on this page:</h2><div></div></div>
				<!-- ==== END Footnote(s) ==== -->
				<!-- ==== BEGIN Page Tools Bottom ==== -->
				<!-- ## REMOVED pagetools_bottom ## -->
				<!-- ==== END Page Tools Bottom ==== -->
				<!-- ## REMOVED footer-menu ## -->
			<!--googleon: index-->
			</div>
			<script type="text/javascript">
			$(function () {
				if(!($("#DrugShortage_sortid").length || $("#WarningLetter_sortid").length))
				{
					if ($(".tablesorter").length > 0)
					{
						$(".tablesorter").footable({								
						});		
					}
				}		
				});
			</script>
			<!--==== END PAGE FOOTER ==== -->
		</div> <!--outerwrapper-->

<div class="clearfloat">
      
    </div>
  </div>
  <div id="bottom_corner" class="box_bottom"></div> 
   <div class="clearfloat">
    
  </div>

<script type="text/javascript">
	var cid_id, cid_item, cid_class, content_page = 0;
	var breakout = false;
	var cid = window.location.href.split("/");
	var cid_filename = cid[cid.length - 1];
	if(cid_filename.toLowerCase() == "default.htm" || cid_filename.toLowerCase() == "index.htm" )
	{
		cid_id = document.getElementById("left_nav_3922");
		if(cid_id != null)
		{
			if(cid_id.className == "sidemenu_parent")
			{
			  breakout = true;			 
			}
		} 
	}
	else
	{
		cid_item = cid_filename.split(".");
		cid_id = document.getElementById(cid_item[0].toUpperCase());
		content_page = 1;	
	}
	if(breakout == false)
	{
		if (cid_id && content_page == 1) {
			var cid_img_text="<div id=\"doc-select-arrow\" > <img src=\"/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_arrow.gif\" alt=\"Current Page is:\" />";
			var cid_id_innertext = cid_id.innerHTML; 
			cid_img_text += cid_id_innertext;
			cid_id.innerHTML = cid_img_text+"<div class=\"clearfloat\"></div></div>";		
		}
		else if(cid_id)
		{
		    var cid_img_text="<div id=\"doc-select-arrow-two\" ><img src=\"/ucm/groups/fdagov-public/@system/documents/system/img_fdagov_arrow.gif\" alt=\"Current Page is:\" />";
			var cid_id_innertext = cid_id.innerHTML;
			
			if((cid_id_innertext.toLowerCase()).indexOf("<ul>") >= 0)
			{
			  var indexer = (cid_id_innertext.toLowerCase()).indexOf("<ul>");
			  var beg = cid_id_innertext.substring(0, indexer);
			  var end = cid_id_innertext.substring(indexer);
			  cid_id.innerHTML = cid_img_text + beg + "<div class=\"clearfloat\"></div></div>" + end;	
			}
			else
			{
				cid_img_text += cid_id_innertext;
				cid_id.innerHTML = cid_img_text+"<div class=\"clearfloat\"></div></div>";
			}
		}
	}
</script>

		</div>
</body>
</html>


